# 三相潮流分析技术文档

## 目录

1. [简介](#简介)
2. [系统建模](#系统建模)
   - [母线建模](#母线建模)
   - [线路建模](#线路建模)
   - [变压器建模](#变压器建模)
   - [发电机建模](#发电机建模)
3. [三相潮流计算方法](#三相潮流计算方法)
   - [序分量转换](#序分量转换)
   - [不平衡节点处理](#不平衡节点处理)
   - [求解过程](#求解过程)
4. [接口处理](#接口处理)

## 简介

本文档详细介绍了三相潮流分析的技术实现，包括电力系统元件的建模方法、序分量转换技术以及不平衡潮流的求解算法。三相潮流分析相比传统的单相潮流分析，能够更准确地模拟电力系统中的不平衡现象，适用于配电网、微电网等不平衡情况显著的系统分析。

## 系统建模

### 母线建模

母线是电力系统中的节点，在三相系统中，每个母线可能存在三相不平衡的情况。

#### 母线分类

根据`build_bus.jl`中的实现，母线可分为以下几类：
- PQ节点(PQ): 指定有功功率和无功功率
- PV节点(PV): 指定有功功率和电压幅值
- 平衡节点(REF): 指定电压幅值和相角
- 无连接节点(NONE): 系统中孤立的节点

```julia
# 母线类型索引
(PQ, PV, REF, NONE, BUS_I, BUS_TYPE, PD, QD, GS, BS, BUS_AREA, VM, VA, 
BASE_KV, ZONE, VMAX, VMIN, LAM_P, LAM_Q, MU_VMAX, MU_VMIN, PER_CONSUMER) = PowerFlow.idx_bus()
```

#### 母线参数建模

对于每个母线，需要建立以下参数：
- 母线编号(BUS_I)
- 母线类型(BUS_TYPE)
- 有功负荷(PD)和无功负荷(QD)
- 并联电导(GS)和并联电纳(BS)
- 电压幅值(VM)和相角(VA)
- 基准电压(BASE_KV)
- 电压上下限(VMAX, VMIN)

在三相系统中，母线的建模需要考虑各相之间的不平衡，因此需要分别建立各相或各序分量的模型。

### 线路建模

线路是电力系统中连接各母线的元件，在三相系统中，线路的建模需要考虑相间耦合。

#### 线路参数索引

```julia
(F_BUS, T_BUS, BR_R, BR_X, BR_B, RATE_A, RATE_B, RATE_C, TAP, SHIFT, BR_STATUS, ANGMIN,
ANGMAX, DICTKEY, PF, QF, PT, QT, MU_SF, MU_ST, MU_ANGMIN, MU_ANGMAX, LAMBDA, SW_TIME, RP_TIME, BR_TYPE, BR_AREA) = PowerFlow.idx_brch()
```

#### 线路参数计算

根据`build_branch.jl`中的实现，线路参数的计算如下：

**正序参数计算**：
```julia
# 正序阻抗计算
branch[:, BR_R] = line.length_km .* line.r_ohm_per_km ./baseR ./line.parallel
branch[:, BR_X] = line.length_km .* line.x_ohm_per_km ./baseR ./line.parallel
# 正序导纳计算
branch[:, BR_B] = line.length_km .* line.c_nf_per_km .* 2π * 1e-9 .* baseR .* line.parallel
```

**零序参数计算**：
```julia
# 零序阻抗计算
branch[:, BR_R] = line.length_km .* line.r0_ohm_per_km ./baseR ./line.parallel
branch[:, BR_X] = line.length_km .* line.x0_ohm_per_km ./baseR ./line.parallel
# 零序导纳计算
branch[:, BR_B] = line.length_km .* line.c0_nf_per_km .* 2π * 1e-9 .* baseR .* line.parallel
```

**负序参数计算**：
在大多数情况下，负序参数与正序参数相同：
```julia
# 负序参数通常与正序相同
branch[:, BR_R] = line.length_km .* line.r_ohm_per_km ./baseR ./line.parallel
branch[:, BR_X] = line.length_km .* line.x_ohm_per_km ./baseR ./line.parallel
branch[:, BR_B] = line.length_km .* line.c_nf_per_km .* 2π * 1e-9 .* baseR .* line.parallel
```

#### 线路的π等效模型

线路在计算中通常采用π等效模型，其阻抗和导纳矩阵可表示为：

$$Y_{ij} = \begin{bmatrix} 
y_{ij} + \frac{y_{sh,i}}{2} & -y_{ij} \\
-y_{ij} & y_{ij} + \frac{y_{sh,j}}{2}
\end{bmatrix}$$

其中：
- $y_{ij} = \frac{1}{r_{ij} + jx_{ij}}$ 是线路的纵向导纳
- $y_{sh,i}$ 和 $y_{sh,j}$ 是线路两端的并联导纳

在三相系统中，这些参数扩展为3×3的矩阵，考虑了相间的耦合效应。

#### 线路导纳矩阵计算

线路的各序分量导纳矩阵计算如下：

$$Y_{line} = \begin{bmatrix} 
\frac{1}{r + jx} & 0 & 0 \\
0 & \frac{1}{r + jx} & 0 \\
0 & 0 & \frac{1}{r + jx}
\end{bmatrix}$$

其中，$r$ 和 $x$ 分别是线路的电阻和电抗。

在考虑线路并联导纳时，完整的导纳矩阵为：

$$Y_{total} = \begin{bmatrix} 
\frac{1}{r + jx} + j\frac{b}{2} & 0 & 0 \\
0 & \frac{1}{r + jx} + j\frac{b}{2} & 0 \\
0 & 0 & \frac{1}{r + jx} + j\frac{b}{2}
\end{bmatrix}$$

其中，$b$ 是线路的并联电纳。
# 变压器建模

变压器是电力系统中重要的设备，用于电压的转换和电力的传输。在三相系统中，变压器的建模需要考虑变压比、相移角以及接线方式等因素。

## 变压器参数计算

变压器的基本参数通过短路试验数据计算得到，主要包括阻抗和导纳值：

$$r_{pu} = \frac{v_{kr\%}}{100} \cdot \frac{S_{n,trafo}}{S_{base}} \cdot \frac{1}{parallel}$$

$$x_{pu} = \sqrt{\left(\frac{v_{k\%}}{100} \cdot \frac{S_{n,trafo}}{S_{base}}\right)^2 - r_{pu}^2} \cdot \frac{1}{parallel}$$

其中：
- $v_{kr\%}$ 是短路电压的有功分量百分比
- $v_{k\%}$ 是短路电压百分比
- $S_{n,trafo}$ 是变压器额定容量
- $S_{base}$ 是系统基准容量
- $parallel$ 是并联变压器数量

在代码中的实现：

```julia
# 变压器阻抗计算
branch[:, BR_R] = trafo.vk_percent ./ 100 .* trafo.sn_mva ./ opt["PF"]["baseMVA"] .* trafo.pfe_kw ./ (trafo.pfe_kw.^2 .+ (trafo.sn_mva .* trafo.vk_percent ./ 100).^2)
branch[:, BR_X] = trafo.vk_percent ./ 100 .* trafo.sn_mva ./ opt["PF"]["baseMVA"] .* sqrt.(1 .- (trafo.pfe_kw ./ (trafo.sn_mva .* trafo.vk_percent ./ 100)).^2)
```

## 变压器导纳计算

变压器的导纳计算考虑了变压比和相移角：

```julia
# 变压器导纳计算
branch[:, BR_B] = trafo.i0_percent ./ 100 .* trafo.sn_mva ./ opt["PF"]["baseMVA"]
branch[:, TAP] = trafo.tap_pos ./ 100 .+ 1
branch[:, SHIFT] = trafo.shift_degree
```

变压器的抽头位置会影响实际变压比和相移角：

$$v_{n,hv}^{actual} = v_{n,hv} \cdot \left(1 + \frac{tap\_step_{\%} \cdot (tap\_pos - tap\_neutral)}{100}\right)$$

对于相移变压器，相移角计算为：

$$\theta_{shift} = \theta_{nominal} + direction \cdot (tap\_pos - tap\_neutral) \cdot tap\_step_{degree}$$

## 变压器等效电路模型

变压器的等效电路模型可以表示为导纳矩阵：

$$Y_{trafo} = \begin{bmatrix} 
\frac{1}{r + jx} + jb_{sh} & -\frac{1}{r + jx} \cdot \frac{1}{t} \\
-\frac{1}{r + jx} \cdot \frac{1}{t} & \frac{1}{r + jx} \cdot \frac{1}{t^2}
\end{bmatrix}$$

其中：
- $r$ 和 $x$ 是变压器的等效电阻和电抗
- $t$ 是变压器的变压比
- $b_{sh}$ 是变压器的并联电纳

在考虑相移角 $\theta$ 时，变压器的导纳矩阵变为：

$$Y_{trafo} = \begin{bmatrix} 
\frac{1}{r + jx} + jb_{sh} & -\frac{1}{r + jx} \cdot \frac{1}{t} \cdot e^{-j\theta} \\
-\frac{1}{r + jx} \cdot \frac{1}{t} \cdot e^{j\theta} & \frac{1}{r + jx} \cdot \frac{1}{t^2}
\end{bmatrix}$$

## T型模型到π型模型的转换

变压器通常可以用T型等效电路表示，但在电力潮流计算中，π型模型更为常用。代码中实现了这种转换：

```julia
function wye_delta(r, x, g, b, r_ratio, x_ratio)
    # 星形连接的阻抗
    za_star = r .* r_ratio .+ x .* x_ratio .* im
    zb_star = r .* (1 .- r_ratio) .+ x .* (1 .- x_ratio) .* im
    zc_star = 1 ./ (g .+ im .* b)
    
    # 三角形连接的阻抗
    zSum_triangle = za_star .* zb_star .+ za_star .* zc_star .+ zb_star .* zc_star
    zab_triangle = zSum_triangle ./ zc_star
    zac_triangle = zSum_triangle ./ zb_star
    zbc_triangle = zSum_triangle ./ za_star
    
    # 更新参数
    r_new = real.(zab_triangle)
    x_new = imag.(zab_triangle)
    
    # 计算π模型导纳
    yf = 1 ./ zac_triangle
    yt = 1 ./ zbc_triangle
    
    g_new = real.(yf) .* 2
    b_new = imag.(yf) .* 2
    
    g_asym = 2 .* real.(yt) .- g_new
    b_asym = 2 .* imag.(yt) .- b_new
    
    return r_new, x_new, g_new, b_new, g_asym, b_asym
end
```

这个函数实现了从T型模型（星形连接）到π型模型（三角形连接）的转换，基于Y-Δ变换原理：

$$Z_{AB} = \frac{Z_A \cdot Z_B + Z_B \cdot Z_C + Z_A \cdot Z_C}{Z_C}$$

$$Z_{BC} = \frac{Z_A \cdot Z_B + Z_B \cdot Z_C + Z_A \cdot Z_C}{Z_A}$$

$$Z_{CA} = \frac{Z_A \cdot Z_B + Z_B \cdot Z_C + Z_A \cdot Z_C}{Z_B}$$

转换后的π型模型导纳矩阵为：

$$Y_{trafo} = \begin{bmatrix} 
\frac{1}{Z_{AB}} + \frac{1}{Z_{CA}} & -\frac{1}{Z_{AB}} \\
-\frac{1}{Z_{AB}} & \frac{1}{Z_{AB}} + \frac{1}{Z_{BC}}
\end{bmatrix}$$

## 三相变压器接线方式

三相变压器的接线方式对系统的零序阻抗有重要影响。常见的接线方式包括：
- Y-Y（星-星）
- Y-Δ（星-三角）
- Δ-Y（三角-星）
- Δ-Δ（三角-三角）

对于不同的接线方式，零序电流的流通路径不同，因此零序阻抗也不同。

## 零序阻抗计算

零序阻抗计算基于零序短路试验数据：

$$r_{0,pu} = \frac{v_{kr0\%}}{100} \cdot \frac{S_{n,trafo}}{S_{base}} \cdot \frac{tap\_corr}{parallel}$$

$$x_{0,pu} = \sqrt{\left(\frac{v_{k0\%}}{100} \cdot \frac{S_{n,trafo}}{S_{base}} \cdot tap\_corr\right)^2 - r_{0,pu}^2} \cdot \frac{1}{parallel}$$

在代码中的实现：

```julia
# 根据接线方式确定零序阻抗
if trafo.vector_group == "YY"
    # Y-Y接线，零序电流可以流通
    branch[:, BR_R] = trafo.vk0_percent ./ 100 .* trafo.sn_mva ./ opt["PF"]["baseMVA"] .* trafo.pfe_kw ./ (trafo.pfe_kw.^2 .+ (trafo.sn_mva .* trafo.vk0_percent ./ 100).^2)
    branch[:, BR_X] = trafo.vk0_percent ./ 100 .* trafo.sn_mva ./ opt["PF"]["baseMVA"] .* sqrt.(1 .- (trafo.pfe_kw ./ (trafo.sn_mva .* trafo.vk0_percent ./ 100)).^2)
elseif trafo.vector_group == "YD" || trafo.vector_group == "DY" || trafo.vector_group == "DD"
    # Y-Δ, Δ-Y, Δ-Δ接线，零序电流受阻
    branch[:, BR_R] = Inf
    branch[:, BR_X] = Inf
end
```

## 不同接线组的零序阻抗特性

代码中对不同接线组的零序阻抗计算有详细处理：

1. **YNyn接线组**：中性点接地的Y-Y连接，零序电流可以在高压侧和低压侧流通

   $$Y_{branch} = \frac{1}{z_c}$$
   $$Y_{hv\_shunt} = Y_{AN} \cdot \frac{tap\_lv}{tap\_hv}$$
   $$Y_{lv\_shunt} = Y_{BN}$$

2. **Dyn接线组**：三角形-星形连接，零序电流只能在星形侧（低压侧）流通

   $$Y_{lv\_shunt} = Y_{AB} + Y_{BN}$$

3. **YNd接线组**：星形-三角形连接，零序电流只能在星形侧（高压侧）流通

   $$Y_{hv\_shunt} = Y_{AB\_BN} + Y_{AN}$$

   其中 $$Y_{AB\_BN} = \frac{1}{z_c + z_b}$$

4. **Yzn接线组**：星形-锯齿形连接，有特殊的零序阻抗特性

   $$Y_{lv\_shunt} = 1.1547 \cdot (Y_{AB\_AN} + Y_{BN})$$

   其中 $$Y_{AB\_AN} = \frac{1}{z_c + z_a}$$，1.1547是由于锯齿形连接的特殊系数 $$\sqrt{3}/\sqrt{2}$$。

在零序网络分析中，变压器的等效电路通常需要进行星-三角变换：

```julia
# 星-三角变换
z1 = si0_hv_partial .* z0_k
z2 = (1 .- si0_hv_partial) .* z0_k
z3 = z0_mag
z_temp = z1 .* z2 .+ z2 .* z3 .+ z1 .* z3
za = z_temp ./ z2
zb = z_temp ./ z1
zc = z_temp ./ z3  # ZAB 传输阻抗
```

这种详细的变压器建模允许准确计算三相不平衡系统和故障分析中的零序阻抗，这对于电力系统的保护和稳定性分析至关重要。

### 发电机建模

发电机是电力系统中的电源，在三相系统中，发电机通常被视为平衡的三相电源。

根据`build_gen.jl`中的实现，发电机的建模包括以下参数：
- 连接母线(GEN_BUS)
- 有功出力(PG)和无功出力(QG)
- 无功上下限(QMAX, QMIN)
- 电压设定值(VG)
- 基准容量(MBASE)
- 发电机状态(GEN_STATUS)
- 有功上下限(PMAX, PMIN)

```julia
# 发电机参数索引
(GEN_BUS, PG, QG, QMAX, QMIN, VG, MBASE, GEN_STATUS, PMAX, PMIN, PC1, PC2, QC1MIN,
QC1MAX, QC2MIN, QC2MAX, RAMP_AGC, RAMP_10, RAMP_30, RAMP_Q, APF, PW_LINEAR, POLYNOMIAL,
MODEL, STARTUP, SHUTDOWN, NCOST, COST, MU_PMAX, MU_PMIN, MU_QMAX, MU_QMIN, GEN_AREA) = PowerFlow.idx_gen()

# 发电机参数设置
gen = zeros(ngen, length(PowerFlow.idx_gen()))
gen[:, GEN_BUS] = gen_data.bus
gen[:, PG] = gen_data.p_mw ./ opt["PF"]["baseMVA"]
gen[:, QG] = gen_data.q_mvar ./ opt["PF"]["baseMVA"]
gen[:, QMAX] = gen_data.max_q_mvar ./ opt["PF"]["baseMVA"]
gen[:, QMIN] = gen_data.min_q_mvar ./ opt["PF"]["baseMVA"]
gen[:, VG] = gen_data.vm_pu
gen[:, MBASE] = gen_data.sn_mva
gen[:, GEN_STATUS] = gen_data.in_service
gen[:, PMAX] = gen_data.max_p_mw ./ opt["PF"]["baseMVA"]
gen[:, PMIN] = gen_data.min_p_mw ./ opt["PF"]["baseMVA"]
```

#### 发电机等效电路模型

发电机在潮流计算中通常表示为一个具有固定电压幅值和相角（平衡节点）或固定有功功率和电压幅值（PV节点）的电源。

对于PV节点的发电机，其等效电路可以表示为：
- 一个固定的有功功率注入 $P_G$
- 一个可调的无功功率注入 $Q_G$，用于维持指定的电压幅值 $V_G$

对于平衡节点的发电机，其等效电路可以表示为：
- 一个固定的电压源，具有指定的电压幅值 $V_G$ 和相角 $\delta_G$

## 三相潮流计算方法

### 序分量转换

在三相系统分析中，常采用对称分量法将不平衡的三相量转换为正序、负序和零序分量。

转换矩阵定义为：

$$S = \frac{1}{3} \begin{bmatrix} 
1 & 1 & 1 \\
1 & a & a^2 \\
1 & a^2 & a
\end{bmatrix}$$

其中 $a = e^{j\frac{2\pi}{3}}$ 是旋转因子。

三相量与序分量的转换关系为：

$$\begin{bmatrix} I_0 \\ I_1 \\ I_2 \end{bmatrix} = S \begin{bmatrix} I_a \\ I_b \\ I_c \end{bmatrix}$$

$$\begin{bmatrix} I_a \\ I_b \\ I_c \end{bmatrix} = S^{-1} \begin{bmatrix} I_0 \\ I_1 \\ I_2 \end{bmatrix}$$

### 不平衡节点处理

根据`runupf.jl`中的实现，不平衡节点的处理步骤如下：

1. 识别系统中的不平衡节点
   ```julia
   # 找出系统中的不平衡节点
   jpc1 = branch_ph_2_3ph(net, opt, 1)  # 正序
   jpc2, gs_eg, bs_eg = branch_ph_2_3ph(net, opt, 2)  # 负序
   jpc0, _, _ = branch_ph_2_3ph(net, opt, 0)  # 零序
   ```

2. 找出不平衡节点与平衡节点之间的接口支路
   ```julia
   # 找出接口支路
   interface_branches = find_interface_branches(net, unbalanced_nodes)
   ```

3. 建立不平衡节点的三相模型
   ```julia
   # 建立三相模型
   three_phase_model = build_three_phase_model(net, unbalanced_nodes, interface_branches)
   ```

### 求解过程

三相潮流的求解过程主要包括以下步骤：

1. 系统初始化：建立母线、线路和发电机模型
   ```julia
   # 初始化系统模型
   jpc = initialize_system(net, opt)
   ```

2. 形成导纳矩阵：根据线路参数计算系统导纳矩阵
   ```julia
   # 形成导纳矩阵
   Ybus = form_ybus(jpc)
   ```

3. 设置初始值：为所有未知变量设置初始值
   ```julia
   # 设置初始值
   V0 = initialize_voltage(jpc)
   ```

4. 迭代求解：采用牛顿-拉夫森法求解潮流方程
   ```julia
   # 迭代求解
   V, converged = newton_raphson(Ybus, jpc, V0, opt)
   ```

5. 结果更新：更新系统状态和计算支路功率
   ```julia
   # 更新结果
   jpc = update_results(jpc, V, Ybus)
   ```

## 接口处理

在处理平衡系统和不平衡系统的接口时，需要特殊处理以确保计算的准确性。

```julia
# 接口处理
function process_interface(balanced_system, unbalanced_system, interface_branches)
    # 在接口处理逻辑
    # ...
end
```

接口处理的主要步骤包括：
1. 确定接口节点的边界条件
2. 在接口处理平衡和不平衡系统的交互
3. 确保接口处的功率平衡和电压连续性